<html><head>
        <style>
        * {font-family: 'Segoe UI'; }
        h3 {color: #514367;}
        table {border: 1px solid black; border-spacing:0; text-align: center;}
        .main {color: #BA4675;}
        .tabletop {color: #514367;}
        .header {background-color: #fbe5dc; text-align: center;}
        </style>
        </head>
<body style="text-align:center"><br><img src='C:\Users\Public\IPSA 3.4\PyIPSA Examples/images/IPSA_transparent.png' id='image'/><br><br>
<h3>Arc Flash Results v1</h3>
<table cellpadding='5' cellspacing='1' border='0' align='center'>
<tr><td align='right'><b class='main'>Network:</b></td><td align='left'>Supergrid</td><td align='right'><b class='main'>File:</b></td><td align='left'>SuperGrid R1.i2f</td></tr>
<tr><td align='right'><b class='main'>User:</b></td><td align='left'>parvathy.reghunath</td><td align='right'><b class='main'>Date:</b></td><td align='left'>30 Oct 2026</td></tr>
<tr><td align='right'><b class='main'>Organisation:</b></td><td align='left'></td><td align='right'><b class='main'>IPSA:</b></td><td align='left'>v v3.4.0</td></tr>
</table>
<br>
<p><b>Report generated on: </b>2026-10-30 14:09:58</p>
<br>
<table cellpadding='5' cellspacing='0' border='1' align='center'>
<tr><th class='header'>Item</th><th class='header' colspan='2'>Value</th></tr>
<tr><td>Busbar</td><td colspan='2'>A0</td></tr><tr><td>System voltage (kV)</td><td colspan='2'>11</td></tr><tr><td>IEEE-1584 ArcFlash Standard</td><td colspan = '2'>2018</td></tr><tr><td>Bus Configuration</td><td colspan='2'>VCBB</td></tr><tr><td>Enclosure height (mm)</td><td colspan='2'>508</td></tr><tr><td>Enclosure width (mm)</td><td colspan='2'>508</td></tr><tr><td>Enclosure depth (mm)</td><td colspan='2'>508</td></tr><tr><td>Conductor gap (mm)</td><td colspan='2'>152</td></tr><tr><td>Distance to person (mm)</td><td colspan='2'>914.4</td></tr><tr><td>Boundary incident energy (J/cm2)</td><td colspan='2'>5</td></tr><tr><td>Calculated values</td><td>Normal</td><td>15% Reduced</td></tr><tr><td>Fault current (kA)</td><td>3.28309</td><td>2.79063</td></tr><tr><td>Protection device</td><td></td><td></td></tr><tr><td>Protection operating time (s)</td><td>0.1</td><td>0</td></tr><tr><td>Arc duration (s)</td><td>0.1</td><td>0</td></tr><tr><td>Arc current (kA)</td><td>3.12337</td><td>2.65654</td></tr><tr><td>Normalised incident energy (J/cm2)</td><td>0</td><td>0</td></tr><tr><td>Incident energy (J/cm2)</td><td>2.86898</td><td>10.1133</td></tr><tr><td>Flash protection boundary (mm)</td><td>656.068</td><td>592.852</td></tr><tr><td>Energy level (NFPA 2000)</td><td>0</td><td>1</td></tr>
</table>
<p style="background-color: #fff; text-align: left;"></p>
</body>
</html>